import Map "mo:core/Map";
import Time "mo:core/Time";
import Principal "mo:core/Principal";
import AccessControl "authorization/access-control";
import Storage "blob-storage/Storage";
import Stripe "stripe/stripe";
import OutCall "http-outcalls/outcall";
import MixinAuthorization "authorization/MixinAuthorization";
import MixinStorage "blob-storage/Mixin";

actor {
  // Authorization system state
  let accessControlState = AccessControl.initState();
  include MixinAuthorization(accessControlState);

  // Storage for blobs/files
  include MixinStorage();

  var stripeConfiguration : ?Stripe.StripeConfiguration = null;

  public query func isStripeConfigured() : async Bool {
    stripeConfiguration != null;
  };

  public shared ({ caller }) func setStripeConfiguration(config : Stripe.StripeConfiguration) : async () {
    if (not (AccessControl.hasPermission(accessControlState, caller, #admin))) {
      Runtime.trap("Unauthorized: Only admins can set the Stripe configuration");
    };
    stripeConfiguration := ?config;
  };

  func getStripeConfiguration() : Stripe.StripeConfiguration {
    switch (stripeConfiguration) {
      case (null) { Runtime.trap("Stripe is not yet configured") };
      case (?value) { value };
    };
  };

  public func getStripeSessionStatus(sessionId : Text) : async Stripe.StripeSessionStatus {
    await Stripe.getSessionStatus(getStripeConfiguration(), sessionId, transform);
  };

  public shared ({ caller }) func createCheckoutSession(items : [Stripe.ShoppingItem], successUrl : Text, cancelUrl : Text) : async Text {
    await Stripe.createCheckoutSession(getStripeConfiguration(), caller, items, successUrl, cancelUrl, transform);
  };

  public query func transform(input : OutCall.TransformationInput) : async OutCall.TransformationOutput {
    OutCall.transform(input);
  };
};
